# შავი ელექტრობის გენერალური გეგმა

თარიღი: 05.05.2026  
ობიექტი: ორსართულიანი ვილა ექსპლუატირებადი სახურავით  
მდებარეობა: ბათუმი, საქართველო  
შენობის ფართობი: 303.42 მ²  
Roof Garden: 108.50 მ²  
სტადია: შავი ელექტრობა, საკაბელო ტრასები, ფარები, закладные, სუსტი დენები

## სისტემის შემადგენლობა

| სექცია | შემადგენლობა |
|---|---|
| ელექტროშეყვანა | შემყვანი კაბელი, მთავარი ავტომატი, მრიცხველი, შემყვანი ფარი |
| განაწილება | მთავარი ფარი, სართულების ჯგუფები, ავტომატები, RCD/დიფავტომატები |
| განათება | საკაბელო ხაზები, ჩამრთველები, გამავალი ჯგუფები, გარე განათება |
| როზეტები | საერთო როზეტები, სამზარეულოს ხაზები, სველი წერტილები, საძინებლები, living/dining |
| ძალოვანი ხაზები | სამზარეულო, წყლის გამათბობელი/ტექნიკური კვანძი, კონდიციონერები, ტუმბოები, outdoor units |
| სუსტი დენები | ინტერნეტი, Wi-Fi წერტილები, TV, კამერები, დომოფონი, სენსორები |
| დამიწება | დამიწების კონტური, PE შინა, პოტენციალების გათანაბრება |
| მეხდაცვა | დენგამტარები, დამიწება, მოწყობილობის დაცვა |
| გარე ელექტრობა | IP65 ხაზები, წყალგაუმტარი კოლოფები, ცალკე დაცული ჯგუფები |
| რეზერვი | მილები და თავისუფალი ხაზები smart home, security, landscape-ისთვის |

## ელექტროფარები

| ფარი | მდებარეობა | დანიშნულება |
|---|---|---|
| შემყვანი ფარი | ტექნიკური / შესასვლელი ზონა | შეყვანა, აღრიცხვა, მთავარი ავტომატი, SPD |
| მთავარი გამანაწილებელი ფარი | 1 სართული | სახლის ძირითადი განაწილება |
| სართულის ფარი | 2 სართული | განათება, როზეტები, სველი წერტილები, საძინებლები |
| გარე ფარი | Roof Garden / ტექნიკური ზონა | outdoor units, განათება, როზეტები, bar, ტუმბოები |
| სუსტი დენების კარადა | 1 სართული / ტექნიკური ზონა | router, switch, NVR, patch panel, low-voltage power |

## ელექტროკვების ჯგუფები

| ჯგუფი | შესრულება |
|---|---|
| 1 სართულის განათება | ცალკე ხაზები ზონების მიხედვით |
| 2 სართულის განათება | ცალკე ხაზები ზონების მიხედვით |
| Roof Garden განათება | ცალკე გარე IP65 ხაზი |
| Living/dining როზეტები | ცალკე როზეტული ჯგუფები |
| საძინებლები | ცალკე ჯგუფები ოთახების მიხედვით |
| Kitchen / 2nd kitchen | ცალკე ხაზები ტექნიკისა და სამუშაო როზეტებისთვის |
| Bathrooms | როზეტები RCD/დიფდაცვით |
| Washrooms | ცალკე ხაზები სარეცხი/საშრობი ტექნიკისთვის |
| TV room | როზეტები, TV, data, აკუსტიკური მილები |
| Carport | IP65 განათება, IP65 როზეტი, charger-ready ხაზი |
| ტერასები/აივნები | IP65 განათება და როზეტები |
| Roof Garden bar | როზეტები, განათება, მოწყობილობის ხაზი |
| Condenser units | 7 ცალკე ძალოვანი ხაზი ან ჯგუფები სპეციფიკაციით |
| U.F.H. collectors | კოლექტორების ავტომატიკის კვება |
| ტუმბოები/დრენაჟი | ცალკე დაცული ხაზი |

## ტრასირება

| ზონა | ტრასა |
|---|---|
| 1 სართული | მთავარი ფარიდან ჭერით/კედლებით ოთახების ჯგუფებამდე |
| 2 სართული | სართულის ფარიდან ჭერით/კედლებით ოთახების ჯგუფებამდე |
| Roof Garden | ტექნიკური დგარით გარე ფარამდე და მოწყობილობამდე |
| სველი ზონები | პირდაპირი დასველების ზონებს გარეთ, RCD დაცვით |
| ფასადი და გარე ზონები | კაბელი UV-resistant მილში, IP65 კოლოფები |
| სუსტი დენები | ძალოვანი კაბელებისგან განცალკევებული ტრასები |

## გამსხვილებული მოცულობები

| პოზიცია | მოცულობა |
|---|---:|
| ელექტროკაბელი | 1,200-1,700 მ |
| ელექტროწერტილები | 180-250 ც |
| კონდიცირების ძალოვანი ხაზები | 7 ტრასა |
| სუსტი დენების წერტილები | 35-55 ც |
| ელექტროფარები | 3-5 ც |
| გარე IP65 წერტილები | 25-45 ც |
| მილები/გოფრა/закладные | ტრასირების მიხედვით |

## წარმოების კონტროლი

| კვანძი | კონტროლის შემადგენლობა |
|---|---|
| შეყვანა | კაბელის კვეთი, ავტომატი, დამიწება, მარკირება |
| ფარები | ჯგუფების სქემები, ავტომატები, RCD, SPD, PE/N შინები |
| სველი ზონები | RCD, მონტაჟის ზონები, ჰერმეტული კოლოფები |
| გარე ხაზები | IP65, UV-resistant ტრასები, კოლოფების დრენაჟი |
| სუსტი დენები | განცალკევებული გაყვანა, ხაზების ტესტირება |
| Condenser units | კვება, მომსახურების გამთიშველები, მარკირება |
| Roof Garden | ცალკე ჯგუფები, RCD, მომსახურების წვდომა |
