# ვენტილაციის გენერალური გეგმა

თარიღი: 05.05.2026  
ობიექტი: ორსართულიანი ვილა ექსპლუატირებადი სახურავით  
მდებარეობა: ბათუმი, საქართველო  
შენობის ფართობი: 303.42 მ²  
Roof Garden: 108.50 მ²  
სტადია: ვენტილაციის შავი ტრასები, გამწოვი არხები, შემომყვანი ხაზები, закладные

## სისტემის შემადგენლობა

| სექცია | შემადგენლობა |
|---|---|
| გამწოვი ვენტილაცია | სველი წერტილები, washrooms, სამზარეულოები, გარდერობები |
| შემომყვანი ვენტილაცია | living/dining, საძინებლები, TV room, hall |
| სამზარეულოს გამწოვი | ცალკე არხები kitchen და 2nd kitchen-დან |
| გამოშრობა | სველი ზონები, ზღვისპირა კლიმატი, humidity control |
| კონდიცირება | split units, ფრეონის ტრასები, დრენაჟი |
| Roof Garden | bar ზონის ვენტილაცია და სერვისული закладные |
| ფანური დგარები | კანალიზაციის დგარების ვენტილაცია სახურავზე მაღლა |
| ავტომატიკა | ტენიანობის სენსორები, ტაიმერები, ვენტილატორების მართვა |

## ჰაერცვლა ზონების მიხედვით

| ოთახი / ზონა | სისტემა |
|---|---|
| Living room | შემომყვანი ჰაერი, გადადინება გამწოვ ზონებში |
| Dining | შემომყვანი ჰაერი, გადადინება |
| Kitchen | სამზარეულოს გამწოვი არხი, საერთო გამწოვი |
| 2nd kitchen | გამწოვი არხი, საერთო გამწოვი |
| Guest room | შემომყვანი ჰაერი, კონდიცირება |
| Bathrooms | მექანიკური გამწოვი |
| Washrooms | მექანიკური გამწოვი, გამოშრობა |
| TV room | შემომყვანი ჰაერი, კონდიცირება |
| Master bedroom | შემომყვანი ჰაერი, კონდიცირება |
| Bedrooms | შემომყვანი ჰაერი, კონდიცირება |
| W.I.C. | გამწოვი ან გადადინება |
| Night hall | გადადინება |
| Roof Garden bar | გამწოვი/განიავება, გარე შესრულების მოწყობილობა |

## საანგარიშო ჰაერის ხარჯები

| ოთახი / ზონა | ხარჯი |
|---|---:|
| Living/dining | 120-180 მ³/სთ |
| საძინებელი | 40-60 მ³/სთ ოთახზე |
| Master bedroom | 60-90 მ³/სთ |
| Guest room | 40-60 მ³/სთ |
| TV room | 50-80 მ³/სთ |
| Bathroom | 50-90 მ³/სთ |
| Washroom | 70-120 მ³/სთ |
| Kitchen general exhaust | 90-150 მ³/სთ |
| Kitchen hood | 400-800 მ³/სთ |
| 2nd kitchen hood | 300-600 მ³/სთ |
| W.I.C. | 20-40 მ³/სთ |

## არხები და ჰაერის ტრასები

| მონაკვეთი | შესრულება |
|---|---|
| 1 სართულის სველი წერტილები | გამწოვი არხები ვერტიკალურ დგარამდე |
| 2 სართულის სველი წერტილები | გამწოვი არხები სახურავის გამოშვებამდე |
| Washrooms | ცალკე გამწოვი არხები ტენიანობის სენსორით |
| Kitchen | ცალკე ცხიმგამძლე გამწოვი არხი |
| 2nd kitchen | ცალკე გამწოვი არხი |
| საძინებლები | შემომყვანი ხაზები ან კედლის/არხული შემომყვანი მოწყობილობები |
| Living/dining | შემომყვანი ხაზები, გადადინება გამწოვ ზონებში |
| Roof Garden | გამოშვებები ადამიანების ყოფნის ზონაზე მაღლა |

## არხების ზომები

| ელემენტი | შესრულება |
|---|---|
| სველი წერტილების გამწოვი | DN100-DN125 ან მართკუთხა ექვივალენტი |
| Washroom გამწოვი | DN125-DN160 |
| სამზარეულოს გამწოვი | DN150-DN200 |
| შემომყვანი ხაზები | DN100-DN160 ხარჯის მიხედვით |
| სახურავის გამოშვებები | უკუსარქველები და ნალექისგან დაცვა |
| გარე გისოსები | კოროზიამედეგი შესრულება |
| ხმაჩამხშობები | შემომყვან და გამწოვ ტრასებზე |
| უკუსარქველები | გამწოვ ხაზებზე |

## კონდიცირება

| კვანძი | შესრულება |
|---|---|
| Split units | შიდა ბლოკები ოთახების მიხედვით |
| Condenser units | 7 ც Roof Garden-ზე |
| ფრეონის ტრასები | შიდა ბლოკებიდან outdoor units-მდე |
| დრენაჟი | კონდენსატის ორგანიზებული გაყვანა სანიაღვრე/დრენაჟში |
| კვება | ცალკე ძალოვანი ხაზები ელექტროგეგმით |
| მომსახურების წვდომა | Roof Garden-ზე outdoor units-მდე მისასვლელები |

## წარმოების კონტროლი

| კვანძი | კონტროლის შემადგენლობა |
|---|---|
| გამწოვი არხები | კვეთი, ტრასირება, უკუსარქველები |
| Kitchen hood | ცალკე არხი, ცხიმ-/ცეცხლგამძლეობა, წმენდის წვდომა |
| სველი წერტილები | ჰაერის ხარჯი, ტენიანობის სენსორები, ხმაური |
| Washrooms | გაძლიერებული გამწოვი, გამოშრობა |
| შემომყვანი ჰაერი | ჰაერის ბალანსი, გისოსების მდებარეობა |
| კონდენსატი | დახრები, ჰიდროზატვრები, გამოშვება |
| Roof Garden | გამოშვებების მდებარეობა, მოწყობილობის წვდომა |
| სახურავის проходки | ჰერმეტიზაცია, ჰიდროიზოლაცია, ფარტუკები |

## გამსხვილებული მოცულობები

| პოზიცია | მოცულობა |
|---|---:|
| გამწოვი არხები | სველი ზონებისა და სამზარეულოების მიხედვით |
| შემომყვანი წერტილები | 8-14 ც |
| გამწოვი წერტილები | 8-12 ც |
| სამზარეულოს გამწოვი არხები | 2 ც |
| ფანური გამოშვებები | კანალიზაციის დგარების მიხედვით |
| კონდიცირების ტრასები | 7 ძირითადი ტრასა + შიდა split units |
| კონდიციონერების დრენაჟი | split/outdoor units-ის ტრასებით |
