# Мастер-план черновой электрики

Дата: 05.05.2026  
Объект: двухэтажная вилла с эксплуатируемой кровлей  
Район строительства: Батуми, Грузия  
Площадь здания: 303,42 м²  
Roof Garden: 108,50 м²  
Стадия: черновая электрика, кабельные трассы, щиты, закладные, слаботочные линии

## Исходные параметры

| Показатель | Значение |
|---|---:|
| Этажность | 2 этажа + Roof Garden |
| Площадь 1 этажа | 154,30 м² |
| Площадь 2 этажа | 149,12 м² |
| Общая площадь | 303,42 м² |
| Roof Garden | 108,50 м² |
| Condenser units | 7 шт. |
| Split units | по плану помещений |
| U.F.H. collectors | есть |
| Мокрые зоны | 1 и 2 этаж, Roof Garden bar |
| Наружные зоны | террасы, балконы, carport, Roof Garden |

## Состав черновой электрики

| Раздел | Состав |
|---|---|
| Ввод электропитания | вводной кабель, вводной автомат, счетчик, вводной щит |
| Распределение | главный щит, этажные группы, автоматы, УЗО/дифавтоматы |
| Освещение | кабельные линии, выключатели, проходные группы, наружное освещение |
| Розеточные группы | общие розетки, кухонные линии, санузлы, спальни, living/dining |
| Силовые линии | кухня, бойлер/тепловой узел, кондиционеры, насосы, outdoor units |
| Слаботочные линии | интернет, Wi-Fi точки, TV, камеры, домофон, датчики |
| Заземление | контур заземления, PE-шина, уравнивание потенциалов |
| Молниезащита | токоотводы, заземление, защита оборудования |
| Наружная электрика | IP65 линии, влагозащищенные коробки, отдельные группы |
| Резервные линии | закладные и свободные линии под smart home, security, landscape |

## Электрощиты

| Щит | Расположение | Назначение |
|---|---|---|
| Вводной щит | техническая зона / входная зона | ввод, учет, главный автомат, защита от перенапряжения |
| Главный распределительный щит | 1 этаж | распределение основных групп дома |
| Этажный щит | 2 этаж | освещение, розетки, санузлы, спальни |
| Наружный щит | Roof Garden / техническая зона | outdoor units, освещение, розетки, bar, pumps |
| Слаботочный шкаф | 1 этаж / техническая зона | router, switch, NVR, patch panel, low-voltage power |

## Группы электропитания

| Группа | Исполнение |
|---|---|
| Освещение 1 этажа | отдельные линии по зонам |
| Освещение 2 этажа | отдельные линии по зонам |
| Освещение Roof Garden | отдельная наружная линия IP65 |
| Розетки living/dining | отдельные розеточные группы |
| Розетки bedrooms | отдельные группы по помещениям |
| Kitchen | отдельные линии под технику и рабочие розетки |
| 2nd kitchen | отдельные линии под технику и рабочие розетки |
| Bathrooms | розетки через УЗО/дифзащиту |
| Washrooms | отдельные линии для стиральной/сушильной техники |
| TV room | розетки, TV, data, акустические закладные |
| Carport | освещение, розетка IP65, линия под charger-ready |
| Terraces/balconies | освещение и розетки IP65 |
| Roof Garden bar | розетки, подсветка, линия оборудования |
| Barbecues/fireplace zone | питание розжига/подсветки/оборудования |
| Condenser units | 7 отдельных силовых линий или группы по спецификации оборудования |
| U.F.H. collectors | питание автоматики коллекторов |
| Насосы/дренаж | отдельная защищенная линия |

## Кабельные трассы

| Зона | Трассировка |
|---|---|
| 1 этаж | от главного щита по потолку/стенам до групп помещений |
| 2 этаж | от этажного щита по потолку/стенам до групп помещений |
| Roof Garden | через технический стояк на наружный щит и оборудование |
| Мокрые зоны | прокладка вне зон прямого увлажнения, подключение через УЗО |
| Фасад и наружные зоны | кабель в гофре/трубе UV-resistant, коробки IP65 |
| Слаботочные линии | отдельные трассы от силовых кабелей |

## Точки по помещениям

| Помещение / зона | Электроточки |
|---|---|
| Foyer | освещение, выключатели, домофон, розетки |
| Living room | освещение, розетки, TV/data, Wi-Fi, шторы |
| Dining | освещение, розетки, декоративная подсветка |
| Kitchen | рабочие розетки, холодильник, духовка, варочная панель, вытяжка, посудомойка |
| 2nd kitchen | рабочие розетки, техника, вытяжка |
| Guest room | освещение, розетки, data, split unit |
| Bathrooms | освещение, зеркало, вентилятор, розетки через УЗО |
| Washroom | стиральная/сушильная техника, вытяжка, розетки |
| TV room | розетки, TV/data, акустика, split unit |
| Master bedroom | освещение, прикроватные группы, data, split unit, шторы |
| Bedrooms | освещение, розетки, data, split unit |
| W.I.C. | освещение, датчик движения |
| Night hall | освещение, проходные выключатели |
| Balconies | светильники IP65, розетки IP65 |
| Terrace | светильники IP65, розетки IP65 |
| Carport | освещение IP65, розетка IP65, charger-ready линия |
| Roof Garden | освещение, розетки IP65, bar, equipment, condenser units |

## Наружная электрика

| Узел | Исполнение |
|---|---|
| Roof Garden | отдельный щит, IP65 оборудование, отдельные автоматы/УЗО |
| Condenser units | сервисный доступ, выключатели обслуживания, маркировка линий |
| Террасы и балконы | влагозащищенные розетки и светильники |
| Carport | освещение, розетка, резерв под зарядку автомобиля |
| Фасадная подсветка | отдельные линии управления |
| Ландшафтная закладная | резервная труба до наружной зоны |

## Слаботочные системы

| Система | Состав |
|---|---|
| Internet/LAN | ввод, слаботочный шкаф, patch panel, точки RJ45 |
| Wi-Fi | потолочные/настенные точки доступа |
| TV | коаксиальные или data-точки в TV-зонах |
| CCTV | камеры по периметру, carport, вход, Roof Garden |
| Домофон | входная панель, внутренняя панель, электрозамок |
| Security | датчики открытия, движения, сирена, клавиатура |
| Smart home ready | резервные линии к шторам, свету, климату |

## Защита и заземление

| Элемент | Исполнение |
|---|---|
| Контур заземления | наружный контур с вводом PE в главный щит |
| Уравнивание потенциалов | санузлы, кухни, металлические элементы, инженерные стояки |
| УЗО/дифзащита | мокрые зоны, наружные линии, техника |
| SPD | защита от импульсных перенапряжений во вводном щите |
| IP-защита | наружные зоны IP65 |
| Маркировка | кабели, автоматы, щиты, слаботочные линии |

## Укрупненные объемы

| Позиция | Объем |
|---|---:|
| Электрокабель | 1 200-1 700 м |
| Электроточки | 180-250 шт. |
| Силовые линии кондиционирования | 7 трасс |
| Слаботочные точки | 35-55 шт. |
| Электрощиты | 3-5 шт. |
| Наружные IP65 точки | 25-45 шт. |
| Трубы/гофра/закладные | по трассировке |

## Производственный контроль

| Узел | Состав контроля |
|---|---|
| Ввод | сечение кабеля, автомат, заземление, маркировка |
| Щиты | схемы групп, автоматы, УЗО, SPD, PE/N шины |
| Мокрые зоны | УЗО, зоны установки, герметичные коробки |
| Наружные линии | IP65, UV-resistant трассы, дренаж коробок |
| Слаботочные линии | раздельная прокладка, тестирование линий |
| Condenser units | питание, сервисные выключатели, маркировка |
| Roof Garden | отдельные группы, УЗО, ревизионный доступ |
