# Мастер-план вентиляции

Дата: 05.05.2026  
Объект: двухэтажная вилла с эксплуатируемой кровлей  
Район строительства: Батуми, Грузия  
Площадь здания: 303,42 м²  
Roof Garden: 108,50 м²  
Стадия: черновые вентиляционные трассы, вытяжные каналы, приточные линии, закладные

## Исходные параметры

| Показатель | Значение |
|---|---:|
| Этажность | 2 этажа + Roof Garden |
| Площадь 1 этажа | 154,30 м² |
| Площадь 2 этажа | 149,12 м² |
| Общая площадь | 303,42 м² |
| Roof Garden | 108,50 м² |
| Мокрые зоны | bathrooms, washrooms, kitchens, Roof Garden bar |
| Split units | есть |
| Condenser units | 7 шт. |
| Большие витражи | есть |

## Состав системы

| Раздел | Состав |
|---|---|
| Вытяжная вентиляция | санузлы, washrooms, кухни, гардеробные |
| Приточная вентиляция | living/dining, спальни, TV room, hall |
| Кухонная вытяжка | отдельные каналы от kitchen и 2nd kitchen |
| Осушение | влажные зоны, прибрежный климат, режим humidity control |
| Кондиционирование | split units, трассы хладагента, дренаж |
| Roof Garden | вентиляция bar зоны и сервисные закладные |
| Фановые стояки | вентиляция канализационных стояков выше кровли |
| Автоматика | датчики влажности, таймеры, управление вентиляторами |

## Воздухообмен по зонам

| Помещение / зона | Система |
|---|---|
| Living room | приток, переток к вытяжным зонам |
| Dining | приток, переток |
| Kitchen | вытяжной канал кухонной вытяжки, общая вытяжка |
| 2nd kitchen | вытяжной канал, общая вытяжка |
| Guest room | приток, кондиционирование |
| Bathrooms | механическая вытяжка |
| Washrooms | механическая вытяжка, осушение |
| TV room | приток, кондиционирование |
| Master bedroom | приток, кондиционирование |
| Bedrooms | приток, кондиционирование |
| W.I.C. | вытяжка или переток |
| Night hall | переток |
| Roof Garden bar | вытяжка/проветривание, наружное исполнение оборудования |

## Расчетные расходы воздуха

| Помещение / зона | Расход |
|---|---:|
| Living/dining | 120-180 м³/ч |
| Спальня | 40-60 м³/ч на помещение |
| Master bedroom | 60-90 м³/ч |
| Guest room | 40-60 м³/ч |
| TV room | 50-80 м³/ч |
| Bathroom | 50-90 м³/ч |
| Washroom | 70-120 м³/ч |
| Kitchen general exhaust | 90-150 м³/ч |
| Kitchen hood | 400-800 м³/ч |
| 2nd kitchen hood | 300-600 м³/ч |
| W.I.C. | 20-40 м³/ч |

## Вентиляционные трассы

| Участок | Исполнение |
|---|---|
| Санузлы 1 этажа | вытяжные каналы к вертикальному стояку |
| Санузлы 2 этажа | вытяжные каналы к кровельному выпуску |
| Washrooms | отдельные вытяжные каналы с датчиком влажности |
| Kitchen | отдельный жиростойкий канал вытяжки |
| 2nd kitchen | отдельный вытяжной канал |
| Спальни | приточные линии или стеновые/канальные приточные устройства |
| Living/dining | приточные линии, переток к вытяжным зонам |
| Roof Garden | выводы выше зоны пребывания людей |

## Каналы и воздуховоды

| Элемент | Исполнение |
|---|---|
| Вытяжные каналы санузлов | DN100-DN125 или прямоугольный эквивалент |
| Washroom вытяжка | DN125-DN160 |
| Кухонная вытяжка | DN150-DN200 |
| Приточные линии | DN100-DN160 по расходу |
| Кровельные выводы | с обратными клапанами и защитой от осадков |
| Наружные решетки | антикоррозионное исполнение |
| Шумоглушители | на приточных и вытяжных каналах по трассировке |
| Обратные клапаны | на вытяжных линиях |

## Кондиционирование

| Узел | Исполнение |
|---|---|
| Split units | внутренние блоки по помещениям |
| Condenser units | 7 шт. на Roof Garden |
| Трассы хладагента | от внутренних блоков к outdoor units |
| Дренаж | организованный вывод конденсата в ливневку/дренаж |
| Электропитание | отдельные силовые линии по электроплану |
| Сервисный доступ | проходы к outdoor units на Roof Garden |

## Осушение и влажностный режим

| Зона | Исполнение |
|---|---|
| Bathrooms | вытяжка с таймером/датчиком влажности |
| Washrooms | усиленная вытяжка, датчик влажности |
| Kitchen / 2nd kitchen | вытяжка, удаление влажного воздуха |
| Roof Garden bar | проветривание и влагостойкое оборудование |
| Внутренние помещения | приток и переток для баланса воздуха |

## Фановые стояки

| Участок | Исполнение |
|---|---|
| Канализационные стояки | вывод выше кровли |
| Roof Garden зона | выпуск вне зоны отдыха и приточных решеток |
| Примыкания к кровле | герметизация и гидроизоляция проходок |
| Ревизии | доступ к стоякам и соединениям |

## Производственный контроль

| Узел | Состав контроля |
|---|---|
| Вытяжные каналы | сечение, трассировка, обратные клапаны |
| Kitchen hood | отдельный канал, огнестойкость/жиростойкость, доступ к очистке |
| Санузлы | расход воздуха, датчики влажности, шум |
| Washrooms | усиленная вытяжка, осушение |
| Приток | баланс воздуха, расположение решеток |
| Конденсат | уклоны, гидрозатворы, выпуск |
| Roof Garden | расположение выбросов, доступ к оборудованию |
| Проходки кровли | герметизация, гидроизоляция, фартуки |

## Укрупненные объемы

| Позиция | Объем |
|---|---:|
| Вытяжные каналы | по мокрым зонам и кухням |
| Приточные точки | 8-14 шт. |
| Вытяжные точки | 8-12 шт. |
| Кухонные вытяжные каналы | 2 шт. |
| Фановые выводы | по канализационным стоякам |
| Трассы кондиционирования | 7 основных трасс + внутренние split units |
| Дренаж кондиционеров | по трассам split/outdoor units |
